# Use Errors in Medical Devices

This page is about classifying what “used incorrectly” really means. Device failure, unintended use error, abnormal use, and deliberate deviation cannot all be thrown into one bucket.

!!! note "Core Question"
    When medical-device use goes wrong,
    how do we distinguish design-induced use error from device failure,
    abnormal use,
    and deliberate rule deviation?

## Key Takeaways

- Not every bad use episode is a use error.
- The classification depends on foreseeability,
  design contribution,
  and whether recovery opportunities existed.
- Good use-error analysis pushes the discussion back to specific tasks and contexts.
- If the problem type is misclassified,
  the later controls will drift as well.

## Remember This First

!!! tip "Keep This Sentence in Mind"
    The shortest way to remember this page is:
    before saying “the user used it incorrectly,” ask whether design,
    environment,
    and context already made correct use unusually hard.

## What Use Error Means in Medical Devices

This page is not broadening blame;
it is reducing misclassification.
It asks the team to place the visible behavior back into the foreseeable use context and judge whether it reflects unintended deviation,
device failure,
abnormal use,
or deliberate rule departure.

## Why the Distinction Directly Changes the Control Strategy

Once the classification is wrong,
the response drifts with it:

- if an interface-induced error is treated as a training problem, the risk returns
- if abnormal use is treated as ordinary use error, controls lose focus
- if device failure is pushed onto the user, the design problem is hidden

!!! warning "The Most Common Failure Mode"
    The most common mistake is compressing every bad outcome into the phrase “user error.” Once that happens,
    interface,
    labeling,
    environment,
    and organizational conditions disappear from view.

## The Analytical Habit This Page Tries to Build

When a visible error appears,
do not label it immediately.
Return first to the specific use step,
scenario,
display context,
and environment,
and then ask whether design made mis-selection,
omission,
misjudgment,
or sequence error easier.

!!! note "One-Sentence Conclusion"
    Medical-device use-error analysis is fundamentally about judging whether the system pushed the user into an error-prone position.

!!! example "Example: It Looks Like “Wrong Use,” but the Interface Is Doing the Pushing"
    If two dosing modes are separated only by small textual labels,
    and the user selects the wrong mode in an urgent setting,
    the surface description is “the user selected the wrong mode.” The more important conclusion may be that the system made a high-consequence choice too difficult to discriminate.

## Why the Hard Part of This Page Is Drawing the Boundaries Correctly

The easiest way to write medical-device use-error analysis badly is to place every bad outcome into one bucket called “user error.” The real difficulty is drawing the boundary between:

- device malfunction
- design-induced error inside foreseeable use
- clearly abnormal use beyond the intended context
- deliberate rule departure

Once those boundaries are blurred,
later controls,
accountability judgments,
and validation priorities also become blurred.

## Why Classification Directly Changes What Gets Redesigned

The most practical value of this page is that different problem types lead to different control strategies.

- device failure pushes the response toward engineering reliability
- design-induced use error pushes toward interface, labeling, workflow, and recoverability
- abnormal use shifts attention toward boundary communication and foreseeable misuse management
- violation forces the analysis to examine incentives, culture, and procedure realism

Classification therefore is not academic purity.
It determines what gets changed next.

<figure class="note-inline-figure">
  <img src="https://jeffliulab.github.io/hfe-notes/assets/visuals/07-use-errors/slide-13-image5.jpeg" alt="This figure should make one point concrete: devices such as AEDs embed guidance directly into the product, showing that many so-called user errors can be reduced substantially through interface and workflow design." loading="lazy">
  <figcaption>This figure should make one point concrete: devices such as AEDs embed guidance directly into the product, showing that many so-called user errors can be reduced substantially through interface and workflow design.</figcaption>
</figure>

!!! example "Example: Why the Same “Wrong Dose” Outcome Can Lead to Completely Different Fixes"
    If the wrong dose comes from internal device failure,
    the redesign focus belongs to hardware or software reliability.
    If it comes from reading 1.0 as 10,
    the focus belongs to display,
    contrast,
    marking,
    and confirmation workflow.
    If it comes from deliberately bypassing a check,
    the procedure may also be unrealistic.
    The outcome looks the same,
    but the control path is completely different.

## Why the PCA Model Helps You Write Use Errors More Precisely

Many medical-device errors look on the surface like “the action was performed incorrectly,” but the real source may be missed perception,
wrong interpretation,
or unstable physical execution.
The PCA model matters because it re-separates those layers.

Once the layers are separated,
the team no longer stops at phrases like “the user pressed incorrectly.” It asks whether the user failed to notice the cue,
misread the interface meaning,
or faced an action posture that was inherently unstable.
That difference directly changes whether mitigation should improve display,
cognitive support,
or physical operation.

<figure class="note-inline-figure">
  <img src="https://jeffliulab.github.io/hfe-notes/assets/visuals/07-use-errors/slide-16-image6.png" alt="This figure should show that one visible use error may trace back to a break in perception, cognition, or action, which is why the analysis cannot focus only on the final move." loading="lazy">
  <figcaption>This figure should show that one visible use error may trace back to a break in perception, cognition, or action, which is why the analysis cannot focus only on the final move.</figcaption>
</figure>

## Why the FDA Definition Explicitly Says “Not Caused Solely by Device Failure”

This phrase is critical because it separates use error from pure device malfunction.
If the device itself fails,
that still deserves analysis,
but the main path returns to hardware,
software,
material,
and reliability issues.
Use-error analysis becomes defensible only when user action or lack of action participates in the consequence path and the path cannot be explained by device failure alone.

That is why this page cannot stop at the outcome.
It has to return to action and context.
The same bad outcome may come from mechanical failure,
interface-induced misjudgment,
or several users missing key actions across a handoff.
This phrase in the definition forces the team to separate those paths.

## Why “No One Was Ultimately Harmed” Can Still Count as Use Error

The AED example is ideal for this point.
The user places the pads incorrectly,
yet the patient is still saved.
The common mistake is to look backward from the relatively good outcome and decide the earlier error therefore did not matter.

The FDA wording is `did or could result in harm`.
That means once the error path was sufficient to move the system toward harm,
it already deserves use-error analysis.
The point is whether the risk path existed,
not only whether the worst outcome materialized this time.

## What the Hospital-Bed Example Really Shows Is a Multi-Error Chain

The hospital-bed example matters because it shows clearly that one scenario can contain multiple use errors across different people,
different moments,
and different handoff boundaries.
The lecture materials decompose at least several layers:

- the first staff member does not lock the brakes
- the intended handoff warning to the nurse is forgotten
- the receiving nurse also does not confirm the bed is secured before helping the patient in

This kind of scenario is easily compressed into “someone forgot one thing.” The stronger reading is that the system failed to carry critical state information reliably across transport,
handoff,
repositioning,
and patient contact.
The problem is therefore not only one omission,
but a handoff chain that never became a dependable barrier.

<figure class="note-inline-figure">
  <img src="https://jeffliulab.github.io/hfe-notes/assets/visuals/07-use-errors/slide-09-image2.jpeg" alt="This figure should make one point visible: the hospital-bed risk is not one isolated action, but a failure to carry state information reliably across transport, handoff, and renewed patient contact." loading="lazy">
  <figcaption>This figure should make one point visible: the hospital-bed risk is not one isolated action, but a failure to carry state information reliably across transport, handoff, and renewed patient contact.</figcaption>
</figure>

!!! warning "The Most Common Judgment That Gets Missed"
    A scenario does not necessarily contain only one use error.
    Once the task stretches across people,
    time,
    or handoff boundaries,
    multiple smaller errors can join into the same harm path.
    Compressing the episode into one point failure makes the later control design too thin.

!!! example "Example: Why the Hospital-Bed Scenario Should Not Be Written as “The Nurse Was Careless”"
    If the event is written only as “the nurse failed to check whether the bed was locked before helping the patient in,” the analysis loses two earlier critical facts:
    the previous staff member intentionally left the brakes unset to allow repositioning,
    and the planned verbal handoff never occurred.
    The real issue is not one person’s carelessness,
    but that critical state information was neither transmitted reliably nor re-confirmed by the next defense.

## Chapter Summary

!!! tip "What To Carry Forward"
    - Not every poor use episode is a use error.
    - Classification depends on foreseeability,
      design contribution,
      and recovery opportunity.
    - If the problem definition is wrong,
      the control strategy will also be wrong.
    - Analysis must return to the concrete task and context.


## Source Scope and Related Topics

The teaching notes come first. This section lists the source files used on the page, and the appendix keeps the full line-by-line transcription for verification.

- Section: `ENP111 Use-related Risks`
- Source files: 1
- Text units: 156
- Visuals/previews: 10

| Source | Type | Text Units | Visuals | Download |
| --- | --- | ---: | ---: | --- |
| `07 Use Errors.pptx` | `pptx` | 156 | 10 | [open](../assets/source_files/ENP111/07 Use Errors.pptx) |

## Related Topics

- [ISO 14971 and Medical Device Risk Management](iso_14971.en.md)
- [URRA in Medical Devices](medical_device_urra.en.md)
- [Task Analysis](task_analysis.en.md)

## Original Transcription and Coverage Mapping

The collapsible blocks below preserve page/slide-level source transcription. Each `unit_id` maps one-to-one in `data/coverage_map.json`.

??? info "07 Use Errors.pptx | 156 text units"
    Download source: [07 Use Errors.pptx](../assets/source_files/ENP111/07 Use Errors.pptx)
    Mapped page: `medical_device_use_errors`
    
    ```text
    [07-use-errors-0001] slide:1:p:1 | ENP  111 – Use Related Risk Analysis
    [07-use-errors-0002] slide:1:p:2 | Sami Durrani PhD and Eric Bergman PhD
    [07-use-errors-0003] slide:1:p:3 | Use Errors
    [07-use-errors-0004] slide:2:p:1 | 2
    [07-use-errors-0005] slide:2:p:2 | FDA definition: User action or lack of action that was different from that expected by the manufacturer and caused a result that:
    [07-use-errors-0006] slide:2:p:3 | (1) was different from the result expected by the user and
    [07-use-errors-0007] slide:2:p:4 | (2) was not caused solely by device failure and
    [07-use-errors-0008] slide:2:p:5 | (3) did or could result in harm
    [07-use-errors-0009] slide:2:p:6 | What is a use error?
    [07-use-errors-0010] slide:3:p:1 | Let’s look at a few case studies
    [07-use-errors-0011] slide:4:p:1 | Hospital Bed
    [07-use-errors-0012] slide:4:p:2 | A hospital staff member is transporting a hospital bed from one room to another.
    [07-use-errors-0013] slide:4:p:3 | After positioning the hospital bed in the new room, the staff member is unsure of the exact desired bed placement, so decides to leave without locking the brakes to enable the station nurse to easily reposition the bed.
    [07-use-errors-0014] slide:4:p:4 | The staff member meant to inform the duty nurse that the bed’s brakes were not set but forgets to do.
    [07-use-errors-0015] slide:4:p:5 | 4
    [07-use-errors-0016] slide:5:p:1 | Hospital Bed
    [07-use-errors-0017] slide:5:p:2 | New patient arrives and the duty nurse helps patient into bed. Nurse starts to pull the side rails up, which causes the bed to move and spin out of control.
    [07-use-errors-0018] slide:5:p:3 | 5
    [07-use-errors-0019] slide:6:p:1 | 6
    [07-use-errors-0020] slide:6:p:2 | Hospital Bed
    [07-use-errors-0021] slide:6:p:3 | 6
    [07-use-errors-0022] slide:6:p:4 | Thankfully, the nurse was able to catch the bed and secure it before anyone was hurt
    [07-use-errors-0023] slide:7:p:1 | 7
    [07-use-errors-0024] slide:7:p:2 | In a bustling hospital's echoing hall, a bed transported, wheels and all. From one room to next, it made its trip, with each turn and twist, a careful grip.
    [07-use-errors-0025] slide:7:p:3 | The staffer, with intent so kind, left the brakes unset, it slipped his mind. Thinking the nurse would adjust its station, he left, lost in his next task's fascination.
    [07-use-errors-0026] slide:7:p:4 | But as fate would have it, the tale unfolds, a new patient arrives, a story yet untold. The duty nurse, with care profound, helps the patient, with soft voices around.
    [07-use-errors-0027] slide:7:p:5 | Yet as he reached to secure the rail, the bed began to drift, starting a frail tale. It spun and twirled, a dance so wild, danger lurking, for nurse and the beguiled.
    [07-use-errors-0028] slide:7:p:6 | But quick in thought and swift in action, the nurse's grip became the main attraction. With strength and grace, he steadied the ride, ensuring the patient's safety, with pride on his side.
    [07-use-errors-0029] slide:7:p:7 | A lesson learned in that fleeting spell, in a hospital’s dance, where stories dwell. For in moments of haste, things may go astray, but vigilance and care will save the day!
    [07-use-errors-0030] slide:7:p:8 | Previous scenario as a poem
    [07-use-errors-0031] slide:8:p:1 | 8
    [07-use-errors-0032] slide:8:p:2 | Was there a use error?
    [07-use-errors-0033] slide:8:p:3 | Was there only one? Or multiple?
    [07-use-errors-0034] slide:8:p:4 | Hospital Bed
    [07-use-errors-0035] slide:9:p:1 | Hospital Bed
    [07-use-errors-0036] slide:9:p:2 | A hospital staff member is transporting a hospital bed from one room to another.
    [07-use-errors-0037] slide:9:p:3 | After positioning the hospital bed in the new room, the staff member is unsure of the exact desired bed placement, so decides to leave without locking the brakes to enable the station nurse to easily reposition the bed.
    [07-use-errors-0038] slide:9:p:4 | The staff member meant to inform the duty nurse that the bed’s brakes were not set but forgets to do.
    [07-use-errors-0039] slide:9:p:5 | 9
    [07-use-errors-0040] slide:10:p:1 | Hospital Bed
    [07-use-errors-0041] slide:10:p:2 | New patient comes.
    [07-use-errors-0042] slide:10:p:3 | Duty nurse helps patient into bed, and starts to pull the side rails up, which causes the bed to move and spin out of control
    [07-use-errors-0043] slide:10:p:4 | 10
    [07-use-errors-0044] slide:11:p:1 | 11
    [07-use-errors-0045] slide:11:p:2 | Hospital Bed
    [07-use-errors-0046] slide:11:p:3 | 11
    [07-use-errors-0047] slide:11:p:4 | Thankfully the nurse was able to catch the bed and secure it before anyone was hurt
    [07-use-errors-0048] slide:12:p:1 | 12
    [07-use-errors-0049] slide:12:p:2 | Was there a use error?
    [07-use-errors-0050] slide:12:p:3 | Yes
    [07-use-errors-0051] slide:12:p:4 | Was there only one? Or multiple?
    [07-use-errors-0052] slide:12:p:5 | Errors:
    [07-use-errors-0053] slide:12:p:6 | Unsure of bed placement/location
    [07-use-errors-0054] slide:12:p:7 | Does not lock brakes
    [07-use-errors-0055] slide:12:p:8 | Forgets to inform nurse that brakes not set
    [07-use-errors-0056] slide:12:p:9 | Does not set brakes before helping patient into bed
    [07-use-errors-0057] slide:12:p:10 | Hospital Bed
    [07-use-errors-0058] slide:12:p:11 | Not USE Error
    [07-use-errors-0059] slide:12:p:12 | Not USE Error
    [07-use-errors-0060] slide:12:p:13 | USE Error
    [07-use-errors-0061] slide:12:p:14 | USE Error
    [07-use-errors-0062] slide:13:p:1 | 13
    [07-use-errors-0063] slide:13:p:2 | Scenario: A layperson, trying to use an AED in an emergency, misreads the instructional graphics on the inside of the AED’s cover.
    [07-use-errors-0064] slide:13:p:3 | As a result, the layperson places the adhesive electrode pads in incorrect locations on the person suffering cardiac arrest’s chest before delivering the AED pulse. But thankfully, the AED pulse still saves the person’s life.
    [07-use-errors-0065] slide:13:p:4 | Did a use error occur?
    [07-use-errors-0066] slide:13:p:5 | Yes
    [07-use-errors-0067] slide:13:p:6 | Automated External Defibrillator (AED)
    [07-use-errors-0068] slide:14:p:1 | Errors in writing use errors
    [07-use-errors-0069] slide:15:p:1 | 15
    [07-use-errors-0070] slide:15:p:2 | User stores device incorrectly
    [07-use-errors-0071] slide:15:p:3 | User stores device in temperatures below -5F
    [07-use-errors-0072] slide:15:p:4 | User enters incorrect patient information
    [07-use-errors-0073] slide:15:p:5 | User enters patient’s date of birth incorrectly
    [07-use-errors-0074] slide:15:p:6 | User dials wrong dose amount
    [07-use-errors-0075] slide:15:p:7 | User dials dose amount 0% < 20% prescribed
    [07-use-errors-0076] slide:15:p:8 | User dials dose amount 20% < 50% prescribed
    [07-use-errors-0077] slide:15:p:9 | User dials dose amount >50% prescribed
    [07-use-errors-0078] slide:15:p:10 | User dials dose amount 0% > 20% prescribed
    [07-use-errors-0079] slide:15:p:11 | …and so on
    [07-use-errors-0080] slide:15:p:12 | Not being specific enough
    [07-use-errors-0081] slide:16:p:1 | 16
    [07-use-errors-0082] slide:16:p:2 | Before we go on: PCA model refresher
    [07-use-errors-0083] slide:16:p:3 | AAMI/IEC TIR62366-2
    [07-use-errors-0084] slide:17:p:1 | 17
    [07-use-errors-0085] slide:17:p:2 | FDA definition: User action or lack of action that was different from that expected by the manufacturer and caused a result that:
    [07-use-errors-0086] slide:17:p:3 | (1) was different from the result expected by the user and
    [07-use-errors-0087] slide:17:p:4 | (2) was not caused solely by device failure and
    [07-use-errors-0088] slide:17:p:5 | (3) did or could result in harm
    [07-use-errors-0089] slide:17:p:6 | Use error definition refresher
    [07-use-errors-0090] slide:17:p:7 | Key Point: Use errors are expressed by physical action or lack of required action
    [07-use-errors-0091] slide:18:p:1 | 18
    [07-use-errors-0092] slide:18:p:2 | Common mistake to use Perception Cognition and Action (PCA) model in task analysis to define a “use error” for each PCA line
    [07-use-errors-0093] slide:18:p:3 | For example:
    [07-use-errors-0094] slide:18:p:4 | User does not see warning
    [07-use-errors-0095] slide:18:p:5 | User does not comprehend instructions
    [07-use-errors-0096] slide:18:p:6 | Use errors are physical action based
    [07-use-errors-0097] slide:18:p:7 | You can’t be jailed for thinking about stealing You actually have to steal
    [07-use-errors-0098] slide:18:p:8 | Writing use errors that don’t include an action
    [07-use-errors-0099] slide:18:p:9 | These are not use errors
    [07-use-errors-0100] slide:19:p:1 | 19
    [07-use-errors-0101] slide:19:p:2 | User is inexperienced
    [07-use-errors-0102] slide:19:p:3 | User does not understand training
    [07-use-errors-0103] slide:19:p:4 | User does not hear alarm “X”
    [07-use-errors-0104] slide:19:p:5 | User does not respond to alarm “X”
    [07-use-errors-0105] slide:19:p:6 | User transposes numbers when reading prescription card
    [07-use-errors-0106] slide:19:p:7 | User dials dose amount 0% < +20% prescribed
    [07-use-errors-0107] slide:19:p:8 | …etc
    [07-use-errors-0108] slide:19:p:9 | Incorrectly writing causes as use errors
    [07-use-errors-0109] slide:20:p:1 | 20
    [07-use-errors-0110] slide:20:p:2 | User does not check drug for discoloring
    [07-use-errors-0111] slide:20:p:3 | User injects drug that is discolored
    [07-use-errors-0112] slide:20:p:4 | User does not check device for leaks
    [07-use-errors-0113] slide:20:p:5 | User uses vial with leaking fluid
    [07-use-errors-0114] slide:20:p:6 | Home patient does check not expiration date on oral medication
    [07-use-errors-0115] slide:20:p:7 | Patient takes expired oral medication
    [07-use-errors-0116] slide:20:p:8 | Use errors that are not testable/observable
    [07-use-errors-0117] slide:21:p:1 | 21
    [07-use-errors-0118] slide:21:p:2 | User enters incorrectly high blood glucose value into an insulin dose calculator, which provides a 3x dose recommendation, leading user to overdose
    [07-use-errors-0119] slide:21:p:3 | User incorrectly enters blood glucose value >X%
    [07-use-errors-0120] slide:21:p:4 | Writing a sequence of events as a use error
    [07-use-errors-0121] slide:22:p:1 | 22
    [07-use-errors-0122] slide:22:p:2 | User dials dose amount 0% < +20% prescribed
    [07-use-errors-0123] slide:22:p:3 | User injects dose amount 0% < 20% prescribed
    [07-use-errors-0124] slide:22:p:4 | Use words that imply actual device or medical operation, for example:
    [07-use-errors-0125] slide:22:p:5 | User injects
    [07-use-errors-0126] slide:22:p:6 | User infuses
    [07-use-errors-0127] slide:22:p:7 | User operates
    [07-use-errors-0128] slide:22:p:8 | ..etc
    [07-use-errors-0129] slide:22:p:9 | Bonus!
    [07-use-errors-0130] slide:22:p:10 | Where possible, write use actions so that they directly link to the action that can cause harm
    [07-use-errors-0131] notes:1:p:1 | Quick introductions
    [07-use-errors-0132] notes:10:p:1 | Worth noting that this entire topic is “fraught” and that there are some professionals out there who would say that some of these ARE use errors.We disagree, of course.
    [07-use-errors-0133] notes:11:p:1 | What is the use error?
    [07-use-errors-0134] notes:12:p:1 | Make sure to explain that here we provide tips to write use errors that are accurate and well described
    [07-use-errors-0135] notes:13:p:1 | The consequences, and hence harms or the severity of the harms (if the harms are the same) could be quite different for these different specific scenarios.
    [07-use-errors-0136] notes:13:p:2 | Being specific also helps with designers and engineers develop proper mitigations. Its important to note that often use errors will form the basis of requirements and unclear use errors can lead to unclear requirements which can lead to mitigations that are not sufficiently effective.
    [07-use-errors-0137] notes:13:p:3 | Also, being specific can help you when developing your validation test and setting your pass/fail criteria.
    [07-use-errors-0138] notes:13:p:4 | All this said, being too specific can also cause issues by leading to mitigations that don’t sufficiently generalize to a range of use scenarios.  For example, if you neglect to account for “user dials wrong dose amount” leading to underdose, then the analysis will be incomplete.
    [07-use-errors-0139] notes:14:p:1 | The Perception, Cognition, and manual Action (PCA) model may be used to further break down user interactions into specific user actions related to perceptual inputs, cognitive processing, and physical actions involved in performing the related step. [3].
    [07-use-errors-0140] notes:14:p:2 | Using the PCA model, tasks are decomposed down to the level of individual user interactions related to:
    [07-use-errors-0141] notes:14:p:3 | 1) Perception – Perceptual information to be noticed or detected by the user.
    [07-use-errors-0142] notes:14:p:4 | 2) Cognition – Cognitive components to be interpreted by the user.
    [07-use-errors-0143] notes:14:p:5 | 3) Action – Physical actions taken by the user.
    [07-use-errors-0144] notes:14:p:6 | Using the PCA model assists manufacturers in understanding the different PCA elements required for each task and further delineate use errors that may occur if the user if unable to meet these requirements. Additional steps or tasks may be revealed or uncovered that manufacturers were previously unaware of or may have glanced over in the initial task list.
    [07-use-errors-0145] notes:14:p:7 | Potential use-related problems can be identified by asking the following questions [2]:
    [07-use-errors-0146] notes:14:p:8 | 1) What if the user is unable to perceive x?
    [07-use-errors-0147] notes:14:p:9 | 2) What if the user is unable to interpret/process y?
    [07-use-errors-0148] notes:14:p:10 | 3) What if the user is unable to perform action z?
    [07-use-errors-0149] notes:14:p:11 | Although use errors are ultimately bound to an action (or inaction), analysis of perceptual information and cognitive elements may inform the cause of use errors that may occur. This breakdown of use errors then allow manufacturers to further inform their use-related risk analysis (URRA).
    [07-use-errors-0150] notes:17:p:1 | Another common error, often stemming from PCA analysis, observed issues in usability testing or field complaints. Do not confuse reasons for a use error for the use error itself.  This is a bit tricky, because the line isn’t always clear and here experience and judgement do come in. Sometimes its clear, sometimes its not. We’ll continue to tackle this via example throughout the semester.
    [07-use-errors-0151] notes:17:p:2 | For example, this first example. … I’ve seen 1000+ line items URRAs because they start listing every possible way something can get damaged.
    [07-use-errors-0152] notes:18:p:1 | This one is a bit about strategy. As an HF engineer, you want to develop a good product that safe and effective, but you also don’t want write user errors that artificially end up causing you to fail your HF validation study. There is no point in developing a great product that you can’t get to market because you hampered yourself in conducting your HF study.
    [07-use-errors-0153] notes:18:p:2 | On User does not check device for damage, be careful on wording selection. If you said user selects instead of uses, you might have ended up with a use error even the user did not actually intend to ever use it.
    [07-use-errors-0154] notes:19:p:1 | Particularly common in software as medical devices because often the harm is indirect.
    [07-use-errors-0155] notes:19:p:2 | It is important to note that the sequence of events is important, and that this point should not confuse you into thinking that one more use errors cannot contribute to a subsequent use error. They can, but in the example above, incorrectly entering the value is not necessarily a use error.
    [07-use-errors-0156] notes:20:p:1 | Ensure use action leading to harm is complete!
    ```
