# The EpiPen URRA Workbook

The EpiPen workbook page is not a new theory page. It compresses task analysis, critical tasks, and URRA writing into one concrete working document.

!!! note "Core Question"
    How does one workbook translate abstract concepts into risk entries that a team can actually write, review, and validate?

## The Most Important Case Conclusions

- The value of the example is that it shows what a strong URRA row actually looks like.
- The workbook compresses task steps, critical tasks, use errors, harms, and mitigation into collaborative table language.
- When reading it, distinguish descriptive fields from evaluative risk-judgment fields.
- It is not an answer key template; it is a demonstration of writing order and discipline.

## Start with the Case Verdict

!!! tip "Keep This Case Judgment in Mind"
    Keep this case-level judgment in mind: the example matters not because its format can be copied blindly, but because it teaches the writing order of task first, error second, harm third, and control last.

## Background and Stakes

For a product such as the EpiPen, risk documentation matters because use often occurs in urgent settings, the user may not be a professional, time pressure is high, and the consequence lands directly on the patient. The workbook is therefore not paperwork rehearsal; it is an attempt to write the risk judgment realistically in advance.

## What the Workbook Actually Connects

The workbook connects use step, potential use error, hazard, harm, severity, critical task, and mitigation into a single row. Its value is that the team can see, in one place, how one step may fail, where the consequence path goes, and how the design intends to stop it.

!!! example "Example: Why One Strong Row Matters More than a Fully Filled Sheet"
    If one row clearly links the task step, the concrete error, the patient harm, and the mitigation, the team can design a meaningful validation scenario from it. If the entire sheet is filled with vague phrases such as “improper use,” “possible harm,” and “training required,” the workbook looks complete but adds little analytic value.

## How to Read the Example Effectively

When reading a workbook like this, use a fixed sequence:

1. check whether the task steps are decomposed finely enough
2. identify which steps are marked as critical tasks
3. inspect whether error, hazard, and harm truly form a chain
4. judge whether mitigation comes back to design, instructions, workflow, or validation

!!! note "One-Sentence Conclusion"
    This page is not about memorizing workbook column names. It is about learning how to translate abstract HFE concepts into executable documentation.

!!! warning "The Most Common Failure Mode"
    The most common misunderstanding is to treat the example as a template to copy line by line. What matters is the sequence and discipline behind it, not the surface phrasing.

## Which Layers to Review Every Time in a Case

When reviewing a case, work backward through four layers:

1. how the event chain unfolded
2. where information, interface, and procedure worsened the situation
3. how team, organization, and operating conditions amplified the risk
4. whether improvement belongs in design, procedure, training, resources, or governance

That keeps the case from collapsing into a story and brings it back to the systems analysis the course is actually teaching.

## What To Take Away from This Case

!!! tip "What To Carry Forward"
    - The workbook page is about seeing what a strong URRA row actually looks like.
    - It compresses task flow, critical task, harm, and mitigation into collaborative document language.
    - When reading the example, separate descriptive fields from evaluative fields.
    - What matters most is the writing order, not blind format copying.


## Source Scope and Related Topics

The teaching notes come first. This section lists the source files used on the page, and the appendix keeps the full line-by-line transcription for verification.

- Section: `Medical Devices`
- Source files: 1
- Text units: 168
- Visuals/previews: 0

| Source | Type | Text Units | Visuals | Download |
| --- | --- | ---: | ---: | --- |
| `10 URRA EpiPen.xlsx` | `xlsx` | 168 | 0 | [open](../assets/source_files/ENP_111_Use_related_Risks/10 URRA EpiPen.xlsx) |

## Related Topics

- [Task Analysis](../HFE_Risk_Methods/task_analysis.en.md)
- [URRA Methods](../HFE_Risk_Methods/urra_methods.en.md)
- [URRA in Medical Devices](medical_device_urra.en.md)

## Original Transcription and Coverage Mapping

The collapsible blocks below preserve page/slide-level source transcription. Each `unit_id` maps one-to-one in `data/coverage_map.json`.

??? info "10 URRA EpiPen.xlsx | 168 text units"
    Download source: [10 URRA EpiPen.xlsx](../assets/source_files/ENP_111_Use_related_Risks/10 URRA EpiPen.xlsx)
    Mapped page: `epipen_workbook`
    
    ```text
    [10-urra-epipen-0001] sheet:Task Analysis!A1:line:1 | Ref
    [10-urra-epipen-0002] sheet:Task Analysis!B1:line:1 | Task
    [10-urra-epipen-0003] sheet:Task Analysis!C1:line:1 | Subtask
    [10-urra-epipen-0004] sheet:Task Analysis!D1:line:1 | Use Step
    [10-urra-epipen-0005] sheet:Task Analysis!E1:line:1 | Potential Use Error
    [10-urra-epipen-0006] sheet:Task Analysis!F1:line:1 | Hazard
    [10-urra-epipen-0007] sheet:Task Analysis!G1:line:1 | Hazardous Situation
    [10-urra-epipen-0008] sheet:Task Analysis!H1:line:1 | Potential Harm
    [10-urra-epipen-0009] sheet:Task Analysis!I1:line:1 | Severity
    [10-urra-epipen-0010] sheet:Task Analysis!J1:line:1 | Critical Task
    [10-urra-epipen-0011] sheet:Task Analysis!K1:line:1 | Potential Causes
    [10-urra-epipen-0012] sheet:Task Analysis!L1:line:1 | Mitigation / Control
    [10-urra-epipen-0013] sheet:Task Analysis!M1:line:1 | Validation Reference
    [10-urra-epipen-0014] sheet:Task Analysis!A2:line:1 | Ins-exp
    [10-urra-epipen-0015] sheet:Task Analysis!B2:line:1 | Inspect
    [10-urra-epipen-0016] sheet:Task Analysis!C2:line:1 | Confirm AI is not expired
    [10-urra-epipen-0017] sheet:Task Analysis!E2:line:1 | User injects with expired drug
    [10-urra-epipen-0018] sheet:Task Analysis!F2:line:1 | Allergic reaction
    [10-urra-epipen-0019] sheet:Task Analysis!G2:line:1 | Reduced therapy
    [10-urra-epipen-0020] sheet:Task Analysis!H2:line:1 | Neurological damage
    [10-urra-epipen-0021] sheet:Task Analysis!I2:line:1 | 4
    [10-urra-epipen-0022] sheet:Task Analysis!J2:line:1 | yes
    [10-urra-epipen-0023] sheet:Task Analysis!K2:line:1 | Expiry date is not legible,
    [10-urra-epipen-0024] sheet:Task Analysis!K2:line:2 | Expiry date is not salient,
    [10-urra-epipen-0025] sheet:Task Analysis!K2:line:3 | Not aware that drug can expire,
    [10-urra-epipen-0026] sheet:Task Analysis!K2:line:4 | Does not check expiry date
    [10-urra-epipen-0027] sheet:Task Analysis!L2:line:1 | Req # XXX - Font size, color, and location
    [10-urra-epipen-0028] sheet:Task Analysis!L2:line:2 | Req # XXX - IFU warning
    [10-urra-epipen-0029] sheet:Task Analysis!M2:line:1 | Validation Study # 1 - Task 1
    [10-urra-epipen-0030] sheet:Task Analysis!A3:line:1 | Ins-dam
    [10-urra-epipen-0031] sheet:Task Analysis!C3:line:1 | Check AI is not compromised
    [10-urra-epipen-0032] sheet:Task Analysis!E3:line:1 | User injects with damaged AI
    [10-urra-epipen-0033] sheet:Task Analysis!F3:line:1 | Pathogens
    [10-urra-epipen-0034] sheet:Task Analysis!G3:line:1 | Potential Pathogen Exposure
    [10-urra-epipen-0035] sheet:Task Analysis!H3:line:1 | Infection
    [10-urra-epipen-0036] sheet:Task Analysis!I3:line:1 | 4
    [10-urra-epipen-0037] sheet:Task Analysis!J3:line:1 | yes
    [10-urra-epipen-0038] sheet:Task Analysis!A4:line:1 | Ins-lea
    [10-urra-epipen-0039] sheet:Task Analysis!E4:line:1 | User injects with leaking AI
    [10-urra-epipen-0040] sheet:Task Analysis!F4:line:1 | Allergic reaction
    [10-urra-epipen-0041] sheet:Task Analysis!G4:line:1 | Insufficient drug injected
    [10-urra-epipen-0042] sheet:Task Analysis!H4:line:1 | Death
    [10-urra-epipen-0043] sheet:Task Analysis!I4:line:1 | 5
    [10-urra-epipen-0044] sheet:Task Analysis!J4:line:1 | yes
    [10-urra-epipen-0045] sheet:Task Analysis!A5:line:1 | Pre-Cap
    [10-urra-epipen-0046] sheet:Task Analysis!B5:line:1 | Prepare
    [10-urra-epipen-0047] sheet:Task Analysis!C5:line:1 | Remove AI from tube
    [10-urra-epipen-0048] sheet:Task Analysis!D5:line:1 | Flip open cap
    [10-urra-epipen-0049] sheet:Task Analysis!E5:line:1 | User does not flip open cap
    [10-urra-epipen-0050] sheet:Task Analysis!F5:line:1 | Allergic reaction
    [10-urra-epipen-0051] sheet:Task Analysis!G5:line:1 | Delay in therapy
    [10-urra-epipen-0052] sheet:Task Analysis!H5:line:1 | Neurological damage
    [10-urra-epipen-0053] sheet:Task Analysis!I5:line:1 | 4
    [10-urra-epipen-0054] sheet:Task Analysis!J5:line:1 | yes
    [10-urra-epipen-0055] sheet:Task Analysis!K5:line:1 | Does not see flip cap, Flip cap is too difficult to open
    [10-urra-epipen-0056] sheet:Task Analysis!L5:line:1 | Req #XXX - Cap is colored bright yellow, Cap is designed to opened by 5th percentile female child hand strength (Req #YYY
    [10-urra-epipen-0057] sheet:Task Analysis!A6:line:1 | Pre-Tip
    [10-urra-epipen-0058] sheet:Task Analysis!D6:line:1 | Tip and slide AI out of carrier tube
    [10-urra-epipen-0059] sheet:Task Analysis!E6:line:1 | User does not remove AI out of carrier tube
    [10-urra-epipen-0060] sheet:Task Analysis!F6:line:1 | Allergic reaction
    [10-urra-epipen-0061] sheet:Task Analysis!G6:line:1 | Delay in therapy
    [10-urra-epipen-0062] sheet:Task Analysis!H6:line:1 | Neurological damage
    [10-urra-epipen-0063] sheet:Task Analysis!I6:line:1 | 4
    [10-urra-epipen-0064] sheet:Task Analysis!J6:line:1 | yes
    [10-urra-epipen-0065] sheet:Task Analysis!A7:line:1 | Pre-001
    [10-urra-epipen-0066] sheet:Task Analysis!D7:line:1 | Confirm correct AI
    [10-urra-epipen-0067] sheet:Task Analysis!E7:line:1 | User injects wrong concentration (peds into Adult)
    [10-urra-epipen-0068] sheet:Task Analysis!F7:line:1 | Allergic reaction
    [10-urra-epipen-0069] sheet:Task Analysis!G7:line:1 | Insufficient drug injected
    [10-urra-epipen-0070] sheet:Task Analysis!H7:line:1 | Death
    [10-urra-epipen-0071] sheet:Task Analysis!I7:line:1 | 5
    [10-urra-epipen-0072] sheet:Task Analysis!J7:line:1 | yes
    [10-urra-epipen-0073] sheet:Task Analysis!A8:line:1 | Pre-002
    [10-urra-epipen-0074] sheet:Task Analysis!E8:line:1 | User injects wrong concentration (Adult into peds)
    [10-urra-epipen-0075] sheet:Task Analysis!F8:line:1 | Epinephrine
    [10-urra-epipen-0076] sheet:Task Analysis!G8:line:1 | Overdose
    [10-urra-epipen-0077] sheet:Task Analysis!H8:line:1 | Tachycardia
    [10-urra-epipen-0078] sheet:Task Analysis!I8:line:1 | 3
    [10-urra-epipen-0079] sheet:Task Analysis!J8:line:1 | yes
    [10-urra-epipen-0080] sheet:Task Analysis!C9:line:1 | Orient AI
    [10-urra-epipen-0081] sheet:Task Analysis!D9:line:1 | Hold AI in Fist with Orange Tip pointing downward
    [10-urra-epipen-0082] sheet:Task Analysis!E9:line:1 | User orients AI incorrectly
    [10-urra-epipen-0083] sheet:Task Analysis!F9:line:1 | Needle
    [10-urra-epipen-0084] sheet:Task Analysis!G9:line:1 | Needle Stick into hand & Drug not injected
    [10-urra-epipen-0085] sheet:Task Analysis!H9:line:1 | Bruising
    [10-urra-epipen-0086] sheet:Task Analysis!I9:line:1 | 2
    [10-urra-epipen-0087] sheet:Task Analysis!J9:line:1 | no
    [10-urra-epipen-0088] sheet:Task Analysis!C10:line:1 | Remove safety release
    [10-urra-epipen-0089] sheet:Task Analysis!D10:line:1 | Pull safety release straight up, without bending or twisting
    [10-urra-epipen-0090] sheet:Task Analysis!E10:line:1 | User does not remove safety release
    [10-urra-epipen-0091] sheet:Task Analysis!F10:line:1 | Allergic reaction
    [10-urra-epipen-0092] sheet:Task Analysis!G10:line:1 | Delay in Therapy
    [10-urra-epipen-0093] sheet:Task Analysis!H10:line:1 | Neurological damage
    [10-urra-epipen-0094] sheet:Task Analysis!I10:line:1 | 4
    [10-urra-epipen-0095] sheet:Task Analysis!J10:line:1 | yes
    [10-urra-epipen-0096] sheet:Task Analysis!E11:line:1 | User damages safety release
    [10-urra-epipen-0097] sheet:Task Analysis!F11:line:1 | Allergic reaction
    [10-urra-epipen-0098] sheet:Task Analysis!G11:line:1 | Drug not injected
    [10-urra-epipen-0099] sheet:Task Analysis!H11:line:1 | Death
    [10-urra-epipen-0100] sheet:Task Analysis!I11:line:1 | 5
    [10-urra-epipen-0101] sheet:Task Analysis!J11:line:1 | yes
    [10-urra-epipen-0102] sheet:Task Analysis!B12:line:1 | Administer
    [10-urra-epipen-0103] sheet:Task Analysis!C12:line:1 | Position AI
    [10-urra-epipen-0104] sheet:Task Analysis!D12:line:1 | Place orange tip at right angle against thigh
    [10-urra-epipen-0105] sheet:Task Analysis!E12:line:1 | User injects under skin instead of in muscle
    [10-urra-epipen-0106] sheet:Task Analysis!F12:line:1 | Allergic reaction
    [10-urra-epipen-0107] sheet:Task Analysis!G12:line:1 | Insufficient drug injected
    [10-urra-epipen-0108] sheet:Task Analysis!H12:line:1 | Death
    [10-urra-epipen-0109] sheet:Task Analysis!I12:line:1 | 5
    [10-urra-epipen-0110] sheet:Task Analysis!J12:line:1 | yes
    [10-urra-epipen-0111] sheet:Task Analysis!E13:line:1 | User injects in location besides thigh
    [10-urra-epipen-0112] sheet:Task Analysis!F13:line:1 | Allergic reaction
    [10-urra-epipen-0113] sheet:Task Analysis!G13:line:1 | Insufficient drug injected
    [10-urra-epipen-0114] sheet:Task Analysis!H13:line:1 | Death
    [10-urra-epipen-0115] sheet:Task Analysis!I13:line:1 | 5
    [10-urra-epipen-0116] sheet:Task Analysis!J13:line:1 | yes
    [10-urra-epipen-0117] sheet:Task Analysis!C14:line:1 | Inject
    [10-urra-epipen-0118] sheet:Task Analysis!D14:line:1 | Push down AI until click
    [10-urra-epipen-0119] sheet:Task Analysis!E14:line:1 | User does not inject
    [10-urra-epipen-0120] sheet:Task Analysis!F14:line:1 | Allergic reaction
    [10-urra-epipen-0121] sheet:Task Analysis!G14:line:1 | Drug not injected
    [10-urra-epipen-0122] sheet:Task Analysis!H14:line:1 | Death
    [10-urra-epipen-0123] sheet:Task Analysis!I14:line:1 | 5
    [10-urra-epipen-0124] sheet:Task Analysis!J14:line:1 | yes
    [10-urra-epipen-0125] sheet:Task Analysis!D15:line:1 | Hold in place for at least 3 seconds
    [10-urra-epipen-0126] sheet:Task Analysis!E15:line:1 | User does not hold AI for 3 seconds
    [10-urra-epipen-0127] sheet:Task Analysis!F15:line:1 | Allergic reaction
    [10-urra-epipen-0128] sheet:Task Analysis!G15:line:1 | Insufficient drug injected
    [10-urra-epipen-0129] sheet:Task Analysis!H15:line:1 | Neurological damage
    [10-urra-epipen-0130] sheet:Task Analysis!I15:line:1 | 4
    [10-urra-epipen-0131] sheet:Task Analysis!J15:line:1 | yes
    [10-urra-epipen-0132] sheet:Task Analysis!E16:line:1 | User moves AI during injection
    [10-urra-epipen-0133] sheet:Task Analysis!F16:line:1 | Needle
    [10-urra-epipen-0134] sheet:Task Analysis!G16:line:1 | Needle injury
    [10-urra-epipen-0135] sheet:Task Analysis!H16:line:1 | Laceration
    [10-urra-epipen-0136] sheet:Task Analysis!I16:line:1 | 2
    [10-urra-epipen-0137] sheet:Task Analysis!J16:line:1 | no
    [10-urra-epipen-0138] sheet:Task Analysis!C17:line:1 | Remove
    [10-urra-epipen-0139] sheet:Task Analysis!D17:line:1 | Remove AI from leg
    [10-urra-epipen-0140] sheet:Task Analysis!E17:line:1 | User does not remove AI from inject site
    [10-urra-epipen-0141] sheet:Task Analysis!F17:line:1 | Needle
    [10-urra-epipen-0142] sheet:Task Analysis!G17:line:1 | Needle stick injury
    [10-urra-epipen-0143] sheet:Task Analysis!H17:line:1 | Bruising
    [10-urra-epipen-0144] sheet:Task Analysis!I17:line:1 | 2
    [10-urra-epipen-0145] sheet:Task Analysis!J17:line:1 | no
    [10-urra-epipen-0146] sheet:Task Analysis!C18:line:1 | Massage
    [10-urra-epipen-0147] sheet:Task Analysis!D18:line:1 | Massage injection area for 10 seconds
    [10-urra-epipen-0148] sheet:Task Analysis!E18:line:1 | User does not massage area
    [10-urra-epipen-0149] sheet:Task Analysis!F18:line:1 | Allergic reaction
    [10-urra-epipen-0150] sheet:Task Analysis!G18:line:1 | Slight delay in therapy
    [10-urra-epipen-0151] sheet:Task Analysis!H18:line:1 | No clinical impact
    [10-urra-epipen-0152] sheet:Task Analysis!I18:line:1 | 1
    [10-urra-epipen-0153] sheet:Task Analysis!J18:line:1 | no
    [10-urra-epipen-0154] sheet:Task Analysis!E19:line:1 | User does not massage area for at least 10 seconds
    [10-urra-epipen-0155] sheet:Task Analysis!F19:line:1 | Allergic reaction
    [10-urra-epipen-0156] sheet:Task Analysis!G19:line:1 | Slight delay in therapy
    [10-urra-epipen-0157] sheet:Task Analysis!H19:line:1 | No clinical impact
    [10-urra-epipen-0158] sheet:Task Analysis!I19:line:1 | 1
    [10-urra-epipen-0159] sheet:Task Analysis!J19:line:1 | no
    [10-urra-epipen-0160] sheet:Task Analysis!B20:line:1 | Get EM help
    [10-urra-epipen-0161] sheet:Task Analysis!D20:line:1 | Outside of product scope
    [10-urra-epipen-0162] sheet:Task Analysis!B21:line:1 | Dispose
    [10-urra-epipen-0163] sheet:Task Analysis!C21:line:1 | Dispose in sharps container
    [10-urra-epipen-0164] sheet:Task Analysis!D21:line:1 | Place used AI in sharps container
    [10-urra-epipen-0165] sheet:Task Analysis!E21:line:1 | User does not dispose of AI in sharps container
    [10-urra-epipen-0166] sheet:Task Analysis!G21:line:1 | Needle stick injury
    [10-urra-epipen-0167] sheet:Task Analysis!H21:line:1 | Transmission of blood-borne pathogens
    [10-urra-epipen-0168] sheet:Task Analysis!I21:line:1 | 4
    ```
