# EpiPen URRA 工作簿

EpiPen workbook 这一页不是新理论，而是把前面讲过的 task analysis、critical task 和 URRA 写法压缩进一个具体工作底稿里。

!!! note "本页主问题"
    一张 workbook 表怎样把抽象概念翻译成团队真的能写、
    能审、
    能验证的风险条目？

## 这个案例最重要的结论

- 样例页的价值，
  在于让你看到“好的一行 URRA”到底长什么样。
- workbook 会把任务步骤、
  critical task、
  use error、
  harm 和 mitigation 压成可协作的表格语言。
- 读样例时要分清哪些栏位在描述事实，
  哪些栏位在做风险判断。
- 它不是标准答案模板，
  而是写法顺序的示范。

## 先记住这个案例的一句话判断

!!! tip "先记住这个案例的一句话判断"
    先记住这个案例页的一句话判断：
    样例的真正价值，
    不在于抄格式，
    而在于学会“先任务、
    再错误、
    再伤害、
    最后控制”的书写顺序。

## 背景与 stakes

EpiPen 这类产品的风险文档之所以重要，
是因为使用往往发生在紧急场景下，
用户可能不是专业人员，
时间压力高，
错误后果又直接落到患者身上。
所以 workbook 不是文书练习，
而是把风险判断提前写实。

## 这张表到底在串什么

workbook 会把 use step、
potential use error、
hazard、
harm、
severity、
critical task 和 mitigation 串成一行。
它的好处，
是让团队在一页里看到“这一步如果错了，
会沿什么路径走向后果，
以及准备怎样拦住它”。

!!! example "案例：为什么“一行写得好”比“整张表写满”更重要"
    如果某一行能把任务步骤、
    具体 error、
    患者 harm 和 mitigation 写得非常清楚，
    团队就能据此设计验证场景。
    反过来，
    如果整张表都只是“使用不当”“可能伤害”“需要培训”这种泛词，
    表填满了也没有真正分析价值。

## 读样例时应该怎样下手

读这种 workbook 时，
建议顺着下面这条线走：

1. 先看任务步骤是否拆得够细。
2. 再看哪些步骤被标成 critical task。
3. 接着看 error、hazard、harm 有没有真的连成链。
4. 最后看 mitigation 是不是回到了设计、说明、流程或验证上。

!!! note "一句话结论"
    这页不是让你背 workbook 栏位名称，
    而是让你学会如何把抽象 HFE 概念翻译成可执行文档。

!!! warning "最容易做错的地方"
    最容易出现的误解，
    是把样例当成可直接照抄的模板。
    真正该学的是它背后的顺序和约束，
    而不是句式表面。

## workbook 真正训练的是“翻译能力”

这页的核心价值，
不是让你认识表头，
而是让你练习把前面学过的抽象概念翻译成工作文件。
很多学生到了这里才会真正发现：
知道 `critical task`、
`hazardous situation` 和 `mitigation` 的定义，
不等于会把它们写成一行清楚、
能被团队继续使用的记录。

workbook 的作用，
就是逼你完成这一步翻译。

## 一张 workbook 应该怎样被团队拿来审

一张好的 workbook 不是个人作业，
而应该能支持多人审读。
设计、
人因、
法规和临床如果一起看同一行，
至少应该能对四件事达成共识：

- 这一步到底在做什么
- 错误路径写得是否具体
- patient harm 有没有被写到位
- 这个 mitigation 是不是足够强

如果一行写出来后没人能稳定复述这四点，
那它通常还不够好。

!!! example "案例：为什么 workbook 里最怕出现“表面完整、实质空心”的行"
    有些条目看起来每一列都填了，
    但 error 写成“improper use”，
    harm 写成“injury”，
    mitigation 写成“training”。
    这种行表面完整，
    实际上既不能指导设计，
    也不能指导验证。
    真正好的 workbook 行应该让团队一眼就知道下一步该改什么、
    该测什么。

## 为什么 EpiPen workbook 特别适合练“从说明图到风险条目”

EpiPen 场景特别适合训练 workbook 写法，
因为它既有很清楚的步骤图，
又有高时间压力和高后果环境。
也就是说，
团队既能看到任务分解本身，
也能看到某一步一旦做错，
后果会怎样迅速放大。

这正是 workbook 最想训练的能力：
不是抽象地说“可能误用”，
而是把每一步 instruction 背后的失败点、
harm path 和 mitigation 都真正写进文档里。

<figure class="note-inline-figure">
  <img src="https://jeffliulab.github.io/hfe-notes/assets/visuals/08-task-analysis/slide-08-image8.png" alt="这张图要看懂的是：EpiPen 使用说明里已经自然包含准备、方向、解锁、按压、保持和移除等多个关键步骤，这些步骤都可以直接翻成 workbook 条目。" loading="lazy">
  <figcaption>这张图要看懂的是：EpiPen 使用说明里已经自然包含准备、方向、解锁、按压、保持和移除等多个关键步骤，这些步骤都可以直接翻成 workbook 条目。</figcaption>
</figure>

## 这个案例最后要带走什么

!!! tip "复习时重点记这几条"
    - workbook 页的重点是看“好的一行 URRA”长什么样。
    - 它把任务流、
      critical task、
      harm 和 mitigation 压成团队可协作的文档语言。
    - 读样例时要区分描述字段和判断字段。
    - 真正该学的是写法顺序，
      而不是抄格式。


## 资料范围与相关主题

正文先把知识点讲清楚；这里列出本页用到的原始文件，页尾折叠区块则保留完整逐行转写，便于你核对。

- 所属分区: `医疗器械`
- 关联源文件数: 1
- 文本单元数: 168
- 配图/预览数: 0

| Source | Type | Text Units | Visuals | Download |
| --- | --- | ---: | ---: | --- |
| `10 URRA EpiPen.xlsx` | `xlsx` | 168 | 0 | [open](../assets/source_files/ENP_111_Use_related_Risks/10 URRA EpiPen.xlsx) |

## 相关主题

- [任务分析](../HFE_Risk_Methods/task_analysis.md)
- [URRA 方法](../HFE_Risk_Methods/urra_methods.md)
- [医疗器械中的 URRA](medical_device_urra.md)

## 原文转写与来源映射

下面的折叠区块保留逐页/逐幻灯/逐单元原文。每一行前面的 `unit_id` 都能在 `data/coverage_map.json` 中找到对应页面映射。

??? info "10 URRA EpiPen.xlsx | 168 text units"
    下载原件: [10 URRA EpiPen.xlsx](../assets/source_files/ENP_111_Use_related_Risks/10 URRA EpiPen.xlsx)
    映射页面: `epipen_workbook`
    
    ```text
    [10-urra-epipen-0001] sheet:Task Analysis!A1:line:1 | Ref
    [10-urra-epipen-0002] sheet:Task Analysis!B1:line:1 | Task
    [10-urra-epipen-0003] sheet:Task Analysis!C1:line:1 | Subtask
    [10-urra-epipen-0004] sheet:Task Analysis!D1:line:1 | Use Step
    [10-urra-epipen-0005] sheet:Task Analysis!E1:line:1 | Potential Use Error
    [10-urra-epipen-0006] sheet:Task Analysis!F1:line:1 | Hazard
    [10-urra-epipen-0007] sheet:Task Analysis!G1:line:1 | Hazardous Situation
    [10-urra-epipen-0008] sheet:Task Analysis!H1:line:1 | Potential Harm
    [10-urra-epipen-0009] sheet:Task Analysis!I1:line:1 | Severity
    [10-urra-epipen-0010] sheet:Task Analysis!J1:line:1 | Critical Task
    [10-urra-epipen-0011] sheet:Task Analysis!K1:line:1 | Potential Causes
    [10-urra-epipen-0012] sheet:Task Analysis!L1:line:1 | Mitigation / Control
    [10-urra-epipen-0013] sheet:Task Analysis!M1:line:1 | Validation Reference
    [10-urra-epipen-0014] sheet:Task Analysis!A2:line:1 | Ins-exp
    [10-urra-epipen-0015] sheet:Task Analysis!B2:line:1 | Inspect
    [10-urra-epipen-0016] sheet:Task Analysis!C2:line:1 | Confirm AI is not expired
    [10-urra-epipen-0017] sheet:Task Analysis!E2:line:1 | User injects with expired drug
    [10-urra-epipen-0018] sheet:Task Analysis!F2:line:1 | Allergic reaction
    [10-urra-epipen-0019] sheet:Task Analysis!G2:line:1 | Reduced therapy
    [10-urra-epipen-0020] sheet:Task Analysis!H2:line:1 | Neurological damage
    [10-urra-epipen-0021] sheet:Task Analysis!I2:line:1 | 4
    [10-urra-epipen-0022] sheet:Task Analysis!J2:line:1 | yes
    [10-urra-epipen-0023] sheet:Task Analysis!K2:line:1 | Expiry date is not legible,
    [10-urra-epipen-0024] sheet:Task Analysis!K2:line:2 | Expiry date is not salient,
    [10-urra-epipen-0025] sheet:Task Analysis!K2:line:3 | Not aware that drug can expire,
    [10-urra-epipen-0026] sheet:Task Analysis!K2:line:4 | Does not check expiry date
    [10-urra-epipen-0027] sheet:Task Analysis!L2:line:1 | Req # XXX - Font size, color, and location
    [10-urra-epipen-0028] sheet:Task Analysis!L2:line:2 | Req # XXX - IFU warning
    [10-urra-epipen-0029] sheet:Task Analysis!M2:line:1 | Validation Study # 1 - Task 1
    [10-urra-epipen-0030] sheet:Task Analysis!A3:line:1 | Ins-dam
    [10-urra-epipen-0031] sheet:Task Analysis!C3:line:1 | Check AI is not compromised
    [10-urra-epipen-0032] sheet:Task Analysis!E3:line:1 | User injects with damaged AI
    [10-urra-epipen-0033] sheet:Task Analysis!F3:line:1 | Pathogens
    [10-urra-epipen-0034] sheet:Task Analysis!G3:line:1 | Potential Pathogen Exposure
    [10-urra-epipen-0035] sheet:Task Analysis!H3:line:1 | Infection
    [10-urra-epipen-0036] sheet:Task Analysis!I3:line:1 | 4
    [10-urra-epipen-0037] sheet:Task Analysis!J3:line:1 | yes
    [10-urra-epipen-0038] sheet:Task Analysis!A4:line:1 | Ins-lea
    [10-urra-epipen-0039] sheet:Task Analysis!E4:line:1 | User injects with leaking AI
    [10-urra-epipen-0040] sheet:Task Analysis!F4:line:1 | Allergic reaction
    [10-urra-epipen-0041] sheet:Task Analysis!G4:line:1 | Insufficient drug injected
    [10-urra-epipen-0042] sheet:Task Analysis!H4:line:1 | Death
    [10-urra-epipen-0043] sheet:Task Analysis!I4:line:1 | 5
    [10-urra-epipen-0044] sheet:Task Analysis!J4:line:1 | yes
    [10-urra-epipen-0045] sheet:Task Analysis!A5:line:1 | Pre-Cap
    [10-urra-epipen-0046] sheet:Task Analysis!B5:line:1 | Prepare
    [10-urra-epipen-0047] sheet:Task Analysis!C5:line:1 | Remove AI from tube
    [10-urra-epipen-0048] sheet:Task Analysis!D5:line:1 | Flip open cap
    [10-urra-epipen-0049] sheet:Task Analysis!E5:line:1 | User does not flip open cap
    [10-urra-epipen-0050] sheet:Task Analysis!F5:line:1 | Allergic reaction
    [10-urra-epipen-0051] sheet:Task Analysis!G5:line:1 | Delay in therapy
    [10-urra-epipen-0052] sheet:Task Analysis!H5:line:1 | Neurological damage
    [10-urra-epipen-0053] sheet:Task Analysis!I5:line:1 | 4
    [10-urra-epipen-0054] sheet:Task Analysis!J5:line:1 | yes
    [10-urra-epipen-0055] sheet:Task Analysis!K5:line:1 | Does not see flip cap, Flip cap is too difficult to open
    [10-urra-epipen-0056] sheet:Task Analysis!L5:line:1 | Req #XXX - Cap is colored bright yellow, Cap is designed to opened by 5th percentile female child hand strength (Req #YYY
    [10-urra-epipen-0057] sheet:Task Analysis!A6:line:1 | Pre-Tip
    [10-urra-epipen-0058] sheet:Task Analysis!D6:line:1 | Tip and slide AI out of carrier tube
    [10-urra-epipen-0059] sheet:Task Analysis!E6:line:1 | User does not remove AI out of carrier tube
    [10-urra-epipen-0060] sheet:Task Analysis!F6:line:1 | Allergic reaction
    [10-urra-epipen-0061] sheet:Task Analysis!G6:line:1 | Delay in therapy
    [10-urra-epipen-0062] sheet:Task Analysis!H6:line:1 | Neurological damage
    [10-urra-epipen-0063] sheet:Task Analysis!I6:line:1 | 4
    [10-urra-epipen-0064] sheet:Task Analysis!J6:line:1 | yes
    [10-urra-epipen-0065] sheet:Task Analysis!A7:line:1 | Pre-001
    [10-urra-epipen-0066] sheet:Task Analysis!D7:line:1 | Confirm correct AI
    [10-urra-epipen-0067] sheet:Task Analysis!E7:line:1 | User injects wrong concentration (peds into Adult)
    [10-urra-epipen-0068] sheet:Task Analysis!F7:line:1 | Allergic reaction
    [10-urra-epipen-0069] sheet:Task Analysis!G7:line:1 | Insufficient drug injected
    [10-urra-epipen-0070] sheet:Task Analysis!H7:line:1 | Death
    [10-urra-epipen-0071] sheet:Task Analysis!I7:line:1 | 5
    [10-urra-epipen-0072] sheet:Task Analysis!J7:line:1 | yes
    [10-urra-epipen-0073] sheet:Task Analysis!A8:line:1 | Pre-002
    [10-urra-epipen-0074] sheet:Task Analysis!E8:line:1 | User injects wrong concentration (Adult into peds)
    [10-urra-epipen-0075] sheet:Task Analysis!F8:line:1 | Epinephrine
    [10-urra-epipen-0076] sheet:Task Analysis!G8:line:1 | Overdose
    [10-urra-epipen-0077] sheet:Task Analysis!H8:line:1 | Tachycardia
    [10-urra-epipen-0078] sheet:Task Analysis!I8:line:1 | 3
    [10-urra-epipen-0079] sheet:Task Analysis!J8:line:1 | yes
    [10-urra-epipen-0080] sheet:Task Analysis!C9:line:1 | Orient AI
    [10-urra-epipen-0081] sheet:Task Analysis!D9:line:1 | Hold AI in Fist with Orange Tip pointing downward
    [10-urra-epipen-0082] sheet:Task Analysis!E9:line:1 | User orients AI incorrectly
    [10-urra-epipen-0083] sheet:Task Analysis!F9:line:1 | Needle
    [10-urra-epipen-0084] sheet:Task Analysis!G9:line:1 | Needle Stick into hand & Drug not injected
    [10-urra-epipen-0085] sheet:Task Analysis!H9:line:1 | Bruising
    [10-urra-epipen-0086] sheet:Task Analysis!I9:line:1 | 2
    [10-urra-epipen-0087] sheet:Task Analysis!J9:line:1 | no
    [10-urra-epipen-0088] sheet:Task Analysis!C10:line:1 | Remove safety release
    [10-urra-epipen-0089] sheet:Task Analysis!D10:line:1 | Pull safety release straight up, without bending or twisting
    [10-urra-epipen-0090] sheet:Task Analysis!E10:line:1 | User does not remove safety release
    [10-urra-epipen-0091] sheet:Task Analysis!F10:line:1 | Allergic reaction
    [10-urra-epipen-0092] sheet:Task Analysis!G10:line:1 | Delay in Therapy
    [10-urra-epipen-0093] sheet:Task Analysis!H10:line:1 | Neurological damage
    [10-urra-epipen-0094] sheet:Task Analysis!I10:line:1 | 4
    [10-urra-epipen-0095] sheet:Task Analysis!J10:line:1 | yes
    [10-urra-epipen-0096] sheet:Task Analysis!E11:line:1 | User damages safety release
    [10-urra-epipen-0097] sheet:Task Analysis!F11:line:1 | Allergic reaction
    [10-urra-epipen-0098] sheet:Task Analysis!G11:line:1 | Drug not injected
    [10-urra-epipen-0099] sheet:Task Analysis!H11:line:1 | Death
    [10-urra-epipen-0100] sheet:Task Analysis!I11:line:1 | 5
    [10-urra-epipen-0101] sheet:Task Analysis!J11:line:1 | yes
    [10-urra-epipen-0102] sheet:Task Analysis!B12:line:1 | Administer
    [10-urra-epipen-0103] sheet:Task Analysis!C12:line:1 | Position AI
    [10-urra-epipen-0104] sheet:Task Analysis!D12:line:1 | Place orange tip at right angle against thigh
    [10-urra-epipen-0105] sheet:Task Analysis!E12:line:1 | User injects under skin instead of in muscle
    [10-urra-epipen-0106] sheet:Task Analysis!F12:line:1 | Allergic reaction
    [10-urra-epipen-0107] sheet:Task Analysis!G12:line:1 | Insufficient drug injected
    [10-urra-epipen-0108] sheet:Task Analysis!H12:line:1 | Death
    [10-urra-epipen-0109] sheet:Task Analysis!I12:line:1 | 5
    [10-urra-epipen-0110] sheet:Task Analysis!J12:line:1 | yes
    [10-urra-epipen-0111] sheet:Task Analysis!E13:line:1 | User injects in location besides thigh
    [10-urra-epipen-0112] sheet:Task Analysis!F13:line:1 | Allergic reaction
    [10-urra-epipen-0113] sheet:Task Analysis!G13:line:1 | Insufficient drug injected
    [10-urra-epipen-0114] sheet:Task Analysis!H13:line:1 | Death
    [10-urra-epipen-0115] sheet:Task Analysis!I13:line:1 | 5
    [10-urra-epipen-0116] sheet:Task Analysis!J13:line:1 | yes
    [10-urra-epipen-0117] sheet:Task Analysis!C14:line:1 | Inject
    [10-urra-epipen-0118] sheet:Task Analysis!D14:line:1 | Push down AI until click
    [10-urra-epipen-0119] sheet:Task Analysis!E14:line:1 | User does not inject
    [10-urra-epipen-0120] sheet:Task Analysis!F14:line:1 | Allergic reaction
    [10-urra-epipen-0121] sheet:Task Analysis!G14:line:1 | Drug not injected
    [10-urra-epipen-0122] sheet:Task Analysis!H14:line:1 | Death
    [10-urra-epipen-0123] sheet:Task Analysis!I14:line:1 | 5
    [10-urra-epipen-0124] sheet:Task Analysis!J14:line:1 | yes
    [10-urra-epipen-0125] sheet:Task Analysis!D15:line:1 | Hold in place for at least 3 seconds
    [10-urra-epipen-0126] sheet:Task Analysis!E15:line:1 | User does not hold AI for 3 seconds
    [10-urra-epipen-0127] sheet:Task Analysis!F15:line:1 | Allergic reaction
    [10-urra-epipen-0128] sheet:Task Analysis!G15:line:1 | Insufficient drug injected
    [10-urra-epipen-0129] sheet:Task Analysis!H15:line:1 | Neurological damage
    [10-urra-epipen-0130] sheet:Task Analysis!I15:line:1 | 4
    [10-urra-epipen-0131] sheet:Task Analysis!J15:line:1 | yes
    [10-urra-epipen-0132] sheet:Task Analysis!E16:line:1 | User moves AI during injection
    [10-urra-epipen-0133] sheet:Task Analysis!F16:line:1 | Needle
    [10-urra-epipen-0134] sheet:Task Analysis!G16:line:1 | Needle injury
    [10-urra-epipen-0135] sheet:Task Analysis!H16:line:1 | Laceration
    [10-urra-epipen-0136] sheet:Task Analysis!I16:line:1 | 2
    [10-urra-epipen-0137] sheet:Task Analysis!J16:line:1 | no
    [10-urra-epipen-0138] sheet:Task Analysis!C17:line:1 | Remove
    [10-urra-epipen-0139] sheet:Task Analysis!D17:line:1 | Remove AI from leg
    [10-urra-epipen-0140] sheet:Task Analysis!E17:line:1 | User does not remove AI from inject site
    [10-urra-epipen-0141] sheet:Task Analysis!F17:line:1 | Needle
    [10-urra-epipen-0142] sheet:Task Analysis!G17:line:1 | Needle stick injury
    [10-urra-epipen-0143] sheet:Task Analysis!H17:line:1 | Bruising
    [10-urra-epipen-0144] sheet:Task Analysis!I17:line:1 | 2
    [10-urra-epipen-0145] sheet:Task Analysis!J17:line:1 | no
    [10-urra-epipen-0146] sheet:Task Analysis!C18:line:1 | Massage
    [10-urra-epipen-0147] sheet:Task Analysis!D18:line:1 | Massage injection area for 10 seconds
    [10-urra-epipen-0148] sheet:Task Analysis!E18:line:1 | User does not massage area
    [10-urra-epipen-0149] sheet:Task Analysis!F18:line:1 | Allergic reaction
    [10-urra-epipen-0150] sheet:Task Analysis!G18:line:1 | Slight delay in therapy
    [10-urra-epipen-0151] sheet:Task Analysis!H18:line:1 | No clinical impact
    [10-urra-epipen-0152] sheet:Task Analysis!I18:line:1 | 1
    [10-urra-epipen-0153] sheet:Task Analysis!J18:line:1 | no
    [10-urra-epipen-0154] sheet:Task Analysis!E19:line:1 | User does not massage area for at least 10 seconds
    [10-urra-epipen-0155] sheet:Task Analysis!F19:line:1 | Allergic reaction
    [10-urra-epipen-0156] sheet:Task Analysis!G19:line:1 | Slight delay in therapy
    [10-urra-epipen-0157] sheet:Task Analysis!H19:line:1 | No clinical impact
    [10-urra-epipen-0158] sheet:Task Analysis!I19:line:1 | 1
    [10-urra-epipen-0159] sheet:Task Analysis!J19:line:1 | no
    [10-urra-epipen-0160] sheet:Task Analysis!B20:line:1 | Get EM help
    [10-urra-epipen-0161] sheet:Task Analysis!D20:line:1 | Outside of product scope
    [10-urra-epipen-0162] sheet:Task Analysis!B21:line:1 | Dispose
    [10-urra-epipen-0163] sheet:Task Analysis!C21:line:1 | Dispose in sharps container
    [10-urra-epipen-0164] sheet:Task Analysis!D21:line:1 | Place used AI in sharps container
    [10-urra-epipen-0165] sheet:Task Analysis!E21:line:1 | User does not dispose of AI in sharps container
    [10-urra-epipen-0166] sheet:Task Analysis!G21:line:1 | Needle stick injury
    [10-urra-epipen-0167] sheet:Task Analysis!H21:line:1 | Transmission of blood-borne pathogens
    [10-urra-epipen-0168] sheet:Task Analysis!I21:line:1 | 4
    ```
